<!doctype html>
<html lang="id">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<meta name="robots" content="noindex,nofollow">
<title>UPS sebagai Safety Layer</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=JetBrains+Mono:wght@400;500&family=Space+Grotesk:wght@400;500;700&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../engine.css">
<style>
  :root{--fail:#ff5a4e;--ok:#3ddc84}
  .bg-glyph{position:absolute;right:-30px;top:420px;font:700 620px/0.8 var(--font);letter-spacing:-.06em;
    color:transparent;-webkit-text-stroke:2px #18232f;pointer-events:none}
  .s-title .eyebrow{margin-bottom:56px}
  .s-title .rule{display:block;margin:60px 0 40px}
  .h2{font-size:76px}
  .fail{color:var(--fail)}

  /* diagram umum */
  .node rect.box{fill:#121c27;stroke:#2c3c4d;stroke-width:2}
  .node text{fill:var(--ink);font:600 28px var(--font)}
  .node text.sub{fill:var(--mute);font:500 18px var(--mono);letter-spacing:.04em}
  .wire{fill:none;stroke:#3a4c5e;stroke-width:3}
  .bus{stroke:#566a7e;stroke-width:8;stroke-linecap:round}
  .x rect{fill:rgba(255,90,78,.14);stroke:var(--fail);stroke-width:3}
  .x text{fill:var(--fail);font:700 22px var(--mono);letter-spacing:.06em}
  .dep{fill:none;stroke:var(--fail);stroke-width:3;stroke-dasharray:10 8}
  .lbl{font:500 19px var(--mono);fill:var(--mute);letter-spacing:.03em}
  .lbl.fail{fill:var(--fail)}

  .caps{position:absolute;left:140px;right:140px;top:850px;height:90px}
  .cap{position:absolute;left:0;top:0;font-size:34px;line-height:1.35;color:#c6d0d9;max-width:1500px}
  .cap b{color:var(--ink)}

  /* kartu konsekuensi */
  .grid4{display:grid;grid-template-columns:1fr 1fr;gap:36px;margin-top:60px}
  .card{background:linear-gradient(180deg,#121c27,#0e161f);border:1px solid var(--line);border-radius:26px;padding:38px 44px;position:relative}
  .card h3{font:500 21px/1 var(--mono);letter-spacing:.16em;text-transform:uppercase;color:var(--accent);margin-bottom:18px}
  .card p{font-size:31px;line-height:1.4;color:#d3dbe2}
  .card .k{position:absolute;right:36px;top:30px;font:700 64px/1 var(--font);color:#1f2d3b}

  /* lapisan */
  .layers{margin-top:56px;display:grid;gap:16px;width:1180px}
  .layer{display:grid;grid-template-columns:90px 1fr 360px;align-items:center;height:86px;border-radius:16px;
    background:#121c27;border:1px solid #2a3846;padding:0 30px;font-size:32px;position:relative;overflow:hidden}
  .layer .i{font:500 22px var(--mono);color:var(--mute)}
  .layer .r{font:500 20px var(--mono);color:var(--mute);text-align:right;letter-spacing:.04em}
  .layer.ups{border-color:var(--accent);background:linear-gradient(90deg,rgba(242,194,48,.14),#121c27 60%)}
  .layer .crack{position:absolute;inset:0;background:repeating-linear-gradient(135deg,rgba(255,90,78,.22) 0 14px,transparent 14px 28px);border:2px solid var(--fail);border-radius:16px}
  .side{position:absolute;left:1400px;top:330px;width:400px}
  .side p{font-size:30px;line-height:1.4;color:#c6d0d9;margin-bottom:26px}
  .side p b{color:var(--ink)}

  /* string baterai */
  .cell rect{fill:#162230;stroke:#3a4c5e;stroke-width:2}
  .cell .tab{fill:#3a4c5e}
  .bad rect{fill:rgba(255,90,78,.2);stroke:var(--fail)}
  .bad .tab{fill:var(--fail)}
  .causes{position:absolute;left:140px;right:140px;top:690px;display:grid;grid-template-columns:repeat(5,1fr);gap:22px}
  .cause{border-top:3px solid var(--fail);padding-top:18px;font-size:26px;line-height:1.35;color:#d3dbe2}
  .cause span{display:block;font:500 17px var(--mono);color:var(--mute);letter-spacing:.06em;margin-bottom:8px;text-transform:uppercase}
  .hyp{position:absolute;right:140px;top:118px;font:500 18px var(--mono);color:var(--mute);letter-spacing:.08em;text-transform:uppercase;
    border:1px solid var(--line);padding:10px 14px;border-radius:999px}

  /* KPI */
  .kpis{display:grid;grid-template-columns:repeat(3,1fr);gap:40px;margin-top:70px}
  .kpi{border-top:3px solid var(--line);padding-top:32px}
  .kpi .n{font-size:190px;font-weight:700;letter-spacing:-.05em;line-height:.9}
  .kpi .n small{font-size:90px}
  .kpi .u{font:500 26px var(--mono);color:var(--accent);margin:18px 0 12px;letter-spacing:.05em}
  .kpi p{font-size:28px;line-height:1.4;color:#b9c4ce;max-width:470px}
  .src{position:absolute;left:140px;bottom:96px;font:500 18px var(--mono);color:var(--mute);letter-spacing:.04em}

  /* task list */
  .cols{display:grid;grid-template-columns:1fr 1fr;gap:48px;margin-top:50px}
  .col{background:linear-gradient(180deg,#121c27,#0e161f);border:1px solid var(--line);border-radius:26px;padding:34px 40px}
  .col h3{display:flex;justify-content:space-between;align-items:baseline;font:700 40px/1 var(--font);margin-bottom:22px}
  .col h3 span{font:500 19px var(--mono);color:var(--accent);letter-spacing:.12em;text-transform:uppercase}
  .col ul{list-style:none;display:grid;gap:13px}
  .col li{font-size:27px;line-height:1.35;color:#d3dbe2;padding-left:34px;position:relative}
  .col li::before{content:"";position:absolute;left:0;top:.42em;width:16px;height:16px;border:2px solid var(--accent);border-radius:4px}
  .col li em{font-style:normal;color:var(--mute)}

  /* improvement */
  .imps{display:grid;grid-template-columns:repeat(3,1fr);gap:28px;margin-top:56px}
  .imp{border:1px solid var(--line);border-radius:22px;padding:30px 32px;background:#0f1822}
  .imp .t{font:500 18px var(--mono);letter-spacing:.12em;text-transform:uppercase;color:var(--cool);margin-bottom:12px}
  .imp h4{font-size:33px;line-height:1.2;margin-bottom:12px}
  .imp p{font-size:24px;line-height:1.4;color:#b9c4ce}

  /* roadmap */
  .road{position:relative;margin-top:70px;height:560px}
  .road .line{position:absolute;left:0;right:0;top:40px}
  .stage-col{position:absolute;top:0;width:500px}
  .stage-col .pin{width:80px;height:80px;border-radius:50%;background:var(--bg);border:3px solid var(--accent);display:grid;place-items:center;
    font:700 26px var(--mono);color:var(--accent)}
  .stage-col h4{font-size:40px;margin:26px 0 16px}
  .stage-col h4 span{display:block;font:500 19px var(--mono);color:var(--mute);letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}
  .stage-col ul{list-style:none;display:grid;gap:12px}
  .stage-col li{font-size:26px;line-height:1.35;color:#d3dbe2;padding-left:22px;position:relative}
  .stage-col li::before{content:"–";position:absolute;left:0;color:var(--accent)}

  .s-end{display:flex;flex-direction:column;justify-content:center}
  .s-end .display{font-size:108px;max-width:1180px}
  .pulse{position:absolute;right:170px;top:50%;margin-top:-210px}
</style>
</head>
<body data-deck="ups-safety" data-footer="Knowledge Sharing · Surface Engineering">
<div id="stage">

  <!-- 1 · Pembuka -->
  <section class="slide s-title" data-title="Pembuka">
    <div class="bg-glyph" data-anim="blur" style="--d:.15s">UPS</div>
    <p class="eyebrow" data-anim="left">Studi kasus · total blackout di fasilitas pengolahan gas</p>
    <h1 class="display" data-split style="--d:.25s">UPS adalah <span class="acc">safety layer</span>, bukan sekadar cadangan listrik.</h1>
    <svg class="rule" width="760" height="6"><line data-anim="draw" pathLength="1" x1="0" y1="3" x2="760" y2="3" stroke="var(--accent)" stroke-width="6" style="--d:1s"/></svg>
    <p class="lede" data-anim="up" style="--d:1.25s">Bagaimana dua bank baterai yang gagal dapat mengubah trip pembangkit menjadi shutdown tanpa kendali, dan apa yang perlu diubah dalam perawatannya.</p>
    <aside class="notes"><p>Tujuan sesi: menempatkan UPS dan baterainya setara dengan peralatan safety lain, lalu menyepakati perbaikan task list PM.</p></aside>
  </section>

  <!-- 2 · Kronologi -->
  <section class="slide" data-title="Kronologi rantai kegagalan">
    <p class="eyebrow" data-anim="left">01 · Apa yang terjadi</p>
    <h2 class="h2" data-split style="--d:.15s">Satu rantai daya, <span class="fail">gagal berurutan.</span></h2>
    <svg width="1640" height="590" viewBox="0 -30 1640 590" style="margin-top:10px">
      <defs><path id="dep" d="M910 400 V500 H1610 V70 H1560" pathLength="1"/></defs>
      <!-- garis -->
      <g data-anim="fade">
        <line class="wire" x1="110" y1="120" x2="110" y2="190"/><line class="wire" x1="370" y1="120" x2="370" y2="190"/>
        <line class="wire" x1="630" y1="120" x2="630" y2="190"/><line class="wire" x1="930" y1="120" x2="930" y2="190"/>
        <line class="wire" x1="1430" y1="120" x2="1430" y2="190"/>
        <line class="bus" x1="20" y1="190" x2="1560" y2="190"/>
        <text class="lbl" x="1180" y="176">bus utama</text>
        <line class="wire" x1="410" y1="190" x2="410" y2="280"/>
        <line class="wire" x1="620" y1="350" x2="760" y2="350"/><line class="wire" x1="1060" y1="350" x2="1200" y2="350"/>
      </g>
      <!-- node -->
      <g class="node" data-anim="scale"><rect class="box" x="0" y="20" width="220" height="100" rx="16"/><text x="24" y="66">Gen A</text><text class="sub" x="24" y="98">generator utama</text></g>
      <g class="node" data-anim="scale" style="--d:.08s"><rect class="box" x="260" y="20" width="220" height="100" rx="16"/><text x="284" y="66">Gen B</text><text class="sub" x="284" y="98">generator utama</text></g>
      <g class="node" data-anim="scale" style="--d:.16s"><rect class="box" x="520" y="20" width="220" height="100" rx="16"/><text x="544" y="66">Gen C</text><text class="sub" x="544" y="98">generator utama</text></g>
      <g class="node" data-anim="scale" style="--d:.24s"><rect class="box" x="800" y="20" width="260" height="100" rx="16"/><text x="824" y="66">Load shedding</text><text class="sub" x="824" y="98">lepas beban</text></g>
      <g class="node" data-anim="scale" style="--d:.32s"><rect class="box" x="1300" y="20" width="260" height="100" rx="16"/><text x="1324" y="66">EDG</text><text class="sub" x="1324" y="98">emergency diesel</text></g>
      <g class="node" data-anim="scale" style="--d:.4s"><rect class="box" x="200" y="280" width="420" height="160" rx="16" style="stroke:var(--accent)"/><text x="224" y="324">UPS</text>
        <rect class="box" x="224" y="346" width="180" height="70" rx="10"/><text class="sub" x="246" y="388">Bank 1</text>
        <rect class="box" x="418" y="346" width="180" height="70" rx="10"/><text class="sub" x="440" y="388">Bank 2</text></g>
      <g class="node" data-anim="scale" style="--d:.48s"><rect class="box" x="760" y="300" width="300" height="100" rx="16"/><text x="784" y="346">DCS / SIS / F&amp;G</text><text class="sub" x="784" y="378">mata &amp; otak plant</text></g>
      <g class="node" data-anim="scale" style="--d:.56s"><rect class="box" x="1200" y="300" width="330" height="100" rx="16"/><text x="1224" y="346">SDV / BDV</text><text class="sub" x="1224" y="378">elemen akhir di lapangan</text></g>

      <!-- kegagalan -->
      <g class="x" data-anim="pop" data-step="1"><rect x="0" y="20" width="220" height="100" rx="16"/><text x="216" y="10" text-anchor="end">DOWN</text></g>
      <g class="x" data-anim="pop" data-step="2"><rect x="260" y="20" width="220" height="100" rx="16"/><text x="476" y="10" text-anchor="end">TRIP</text></g>
      <g class="x" data-anim="pop" data-step="3"><rect x="800" y="20" width="260" height="100" rx="16"/><text x="1056" y="10" text-anchor="end">GAGAL</text></g>
      <g class="x" data-anim="pop" data-step="4"><rect x="520" y="20" width="220" height="100" rx="16"/><text x="736" y="10" text-anchor="end">MATI</text></g>
      <line class="bus" x1="20" y1="190" x2="1560" y2="190" style="stroke:var(--fail);--d:.4s" data-anim="fade" data-step="4"/>
      <g class="x" data-anim="pop" data-step="5"><rect x="224" y="346" width="180" height="70" rx="10"/><text x="390" y="388" text-anchor="end">OPEN</text></g>
      <g class="x" data-anim="pop" data-step="5" style="--d:.3s"><rect x="418" y="346" width="180" height="70" rx="10"/><text x="584" y="388" text-anchor="end">OPEN</text></g>
      <g class="x" data-anim="pop" data-step="6"><rect x="760" y="300" width="300" height="100" rx="16"/><text x="1056" y="290" text-anchor="end">PADAM</text></g>
      <g class="x" data-anim="pop" data-step="6" style="--d:.5s"><rect x="1200" y="300" width="330" height="100" rx="16"/><text x="1526" y="290" text-anchor="end">FAIL-SAFE · BUTA</text></g>
      <use href="#dep" class="dep" data-anim="draw" data-step="7"/>
      <text class="lbl fail" x="1150" y="530" data-anim="fade" data-step="7" style="--d:.8s">permissive F&amp;G untuk start EDG hilang</text>
      <g class="x" data-anim="pop" data-step="7" style="--d:1.1s"><rect x="1300" y="20" width="260" height="100" rx="16"/><text x="1556" y="10" text-anchor="end">TAK START</text></g>
    </svg>
    <div class="caps">
      <p class="cap" data-anim="up" data-until="0"><b>Desain:</b> tiga generator, load shedding, EDG dan UPS dua bank seharusnya saling menopang.</p>
      <p class="cap" data-anim="up" data-step="1" data-until="1"><b>Titik awal:</b> satu generator sudah tidak tersedia, margin daya menipis.</p>
      <p class="cap" data-anim="up" data-step="2" data-until="2"><b>Generator kedua trip.</b> Satu unit tersisa memikul seluruh beban.</p>
      <p class="cap" data-anim="up" data-step="3" data-until="3"><b>Load shedding gagal</b> menurunkan beban ke kapasitas generator yang tersisa.</p>
      <p class="cap" data-anim="up" data-step="4" data-until="4"><b>Generator terakhir ikut mati.</b> Bus utama hilang.</p>
      <p class="cap" data-anim="up" data-step="5" data-until="5"><b>UPS seharusnya mengambil alih</b>, tetapi kedua bank baterai gagal karena sel open.</p>
      <p class="cap" data-anim="up" data-step="6" data-until="6"><b>DCS/SIS/F&amp;G padam.</b> SDV/BDV bergerak ke posisi fail-safe tanpa termonitor.</p>
      <p class="cap" data-anim="up" data-step="7"><b>EDG tidak start otomatis</b>, karena permissive start dari sistem F&amp;G ikut hilang.</p>
    </div>
    <aside class="notes"><p>Tujuh klik, satu per mata rantai. Tekankan klik 7: lapisan cadangan terakhir (EDG) ikut tumbang karena bergantung pada lapisan yang sudah gagal. Ini kegagalan penyebab bersama (common cause).</p></aside>
  </section>

  <!-- 3 · Konsekuensi -->
  <section class="slide" data-title="Konsekuensi">
    <p class="eyebrow" data-anim="left">02 · Dampaknya</p>
    <h2 class="h2" data-split style="--d:.15s">Plant aman secara desain, tapi <span class="fail">tanpa kendali.</span></h2>
    <div class="grid4">
      <div class="card" data-anim="up" data-step="1"><span class="k">01</span><h3>Tanpa monitoring</h3><p>Semua SDV/BDV ke posisi fail-safe tanpa operator bisa melihat status dan urutannya.</p></div>
      <div class="card" data-anim="up" data-step="2"><span class="k">02</span><h3>Blowdown simultan</h3><p>Flare didesain untuk kasus terburuk pelepasan satu blok, bukan seluruh plant sekaligus.</p></div>
      <div class="card" data-anim="up" data-step="3"><span class="k">03</span><h3>Beban pada flare</h3><p>Blowdown serentak menuntut pemeriksaan integritas sistem flare sebelum plant boleh dinyalakan kembali.</p></div>
      <div class="card" data-anim="up" data-step="4"><span class="k">04</span><h3>Resumption panjang</h3><p>Plant bertahan di EDG sementara pembangkit diperbaiki, dan unit proses yang berhenti mendadak perlu dikaji sebelum dijalankan ulang.</p></div>
    </div>
    <aside class="notes"><p>Fail-safe bekerja: plant menuju kondisi aman. Masalahnya, transisi itu terjadi serentak, tanpa urutan dan tanpa visibilitas. UPS-lah yang seharusnya memberi waktu untuk shutdown yang terkendali.</p></aside>
  </section>

  <!-- 4 · Lapisan -->
  <section class="slide" data-title="UPS sebagai lapisan safety">
    <p class="eyebrow" data-anim="left">03 · Posisi UPS</p>
    <h2 class="h2" data-split style="--d:.15s">Lapisan terakhir yang menjaga <span class="acc">mata dan otak</span> plant.</h2>
    <div class="layers">
      <div class="layer" data-anim="left" style="--d:.3s"><span class="i">L1</span>Pembangkit utama (N generator)<span class="r">sumber normal</span></div>
      <div class="layer" data-anim="left" style="--d:.38s"><span class="i">L2</span>Load shedding<span class="r">jaga sisa pembangkit</span></div>
      <div class="layer" data-anim="left" style="--d:.46s"><span class="i">L3</span>EDG<span class="r">pasok darurat · ±detik</span>
        <div class="crack" data-anim="fade" data-step="2" style="--d:.5s"></div></div>
      <div class="layer ups" data-anim="left" style="--d:.54s"><span class="i">L4</span><b>UPS + baterai</b><span class="r">tanpa jeda · menit</span>
        <div class="crack" data-anim="fade" data-step="1"></div></div>
      <div class="layer" data-anim="left" style="--d:.62s"><span class="i">L5</span>DCS / SIS / F&amp;G<span class="r">deteksi &amp; logika</span>
        <div class="crack" data-anim="fade" data-step="1" style="--d:.3s"></div></div>
    </div>
    <div class="side">
      <p data-anim="right" data-step="1"><b>UPS tanpa jeda.</b> Ia menjembatani detik-detik sebelum EDG masuk, dan menit-menit untuk shutdown yang terkendali.</p>
      <p data-anim="right" data-step="2"><b>Lapisan yang tidak independen</b> bukan lapisan tambahan. Saat start EDG menunggu permissive F&amp;G, gagalnya UPS menjatuhkan dua lapisan sekaligus.</p>
    </div>
    <aside class="notes"><p>Klik 1: UPS gagal, DCS/SIS ikut padam. Klik 2: EDG ikut retak karena start-nya menunggu permissive F&amp;G. Pesan utama: UPS dan baterainya harus dikelola seperti peralatan safety-critical.</p></aside>
  </section>

  <!-- 5 · String seri -->
  <section class="slide" data-title="Mengapa dua bank gagal">
    <p class="eyebrow" data-anim="left">04 · Mekanismenya</p>
    <h2 class="h2" data-split style="--d:.15s">Satu sel open, <span class="fail">satu string mati.</span></h2>
    <span class="hyp" data-anim="fade" style="--d:.6s">Hipotesis · verifikasi di RCA</span>
    <svg width="1640" height="300" viewBox="0 0 1640 300" style="margin-top:40px">
      <defs><path id="str" d="M20 70 H1620"/><path id="str2" d="M20 230 H1620"/></defs>
      <text class="lbl" x="20" y="22">BANK 1</text><text class="lbl" x="20" y="182">BANK 2</text>
      <line class="wire" x1="20" y1="70" x2="1620" y2="70"/><line class="wire" x1="20" y1="230" x2="1620" y2="230"/>
      <g id="cells1"></g><g id="cells2"></g>
      <g data-anim="fade" data-until="0" fill="var(--ok)">
        <circle r="7"><animateMotion dur="3s" repeatCount="indefinite"><mpath href="#str"/></animateMotion></circle>
        <circle r="7"><animateMotion dur="3s" begin="1s" repeatCount="indefinite"><mpath href="#str"/></animateMotion></circle>
        <circle r="7"><animateMotion dur="3s" begin="2s" repeatCount="indefinite"><mpath href="#str"/></animateMotion></circle>
      </g>
      <g data-anim="fade" data-until="1" fill="var(--ok)">
        <circle r="7"><animateMotion dur="3s" repeatCount="indefinite"><mpath href="#str2"/></animateMotion></circle>
        <circle r="7"><animateMotion dur="3s" begin="1s" repeatCount="indefinite"><mpath href="#str2"/></animateMotion></circle>
        <circle r="7"><animateMotion dur="3s" begin="2s" repeatCount="indefinite"><mpath href="#str2"/></animateMotion></circle>
      </g>
      <g class="cell bad" data-anim="pop" data-step="1"><rect x="1100" y="40" width="56" height="60" rx="8"/><rect class="tab" x="1114" y="32" width="10" height="10"/><rect class="tab" x="1134" y="32" width="10" height="10"/></g>
      <text class="lbl fail" x="1080" y="130" data-anim="fade" data-step="1" style="--d:.3s">sel open</text>
      <g class="cell bad" data-anim="pop" data-step="2"><rect x="460" y="200" width="56" height="60" rx="8"/><rect class="tab" x="474" y="192" width="10" height="10"/><rect class="tab" x="494" y="192" width="10" height="10"/></g>
      <text class="lbl fail" x="440" y="290" data-anim="fade" data-step="2" style="--d:.3s">sel open</text>
      <text class="lbl" x="1450" y="130" data-anim="fade" data-step="1" style="--d:.5s" fill="var(--fail)">arus = 0</text>
      <text class="lbl" x="1450" y="290" data-anim="fade" data-step="2" style="--d:.5s" fill="var(--fail)">arus = 0</text>
    </svg>
    <div class="causes">
      <div class="cause" data-anim="up" data-step="3"><span>Usia</span>Kedua bank dipasang dan menua bersamaan, dari batch yang sama.</div>
      <div class="cause" data-anim="up" data-step="3" style="--d:.1s"><span>Lingkungan</span>Satu ruang, suhu yang sama, mempercepat penuaan kedua bank.</div>
      <div class="cause" data-anim="up" data-step="3" style="--d:.2s"><span>Indikator</span>Tegangan float tampak normal sampai baterai benar-benar dibebani.</div>
      <div class="cause" data-anim="up" data-step="3" style="--d:.3s"><span>Data</span>Tidak ada tren ohmic per sel untuk melihat degradasi.</div>
      <div class="cause" data-anim="up" data-step="3" style="--d:.4s"><span>Uji</span>Tidak ada uji kapasitas berbeban yang membuktikan waktu backup.</div>
    </div>
    <aside class="notes"><p>Sel dalam string terhubung seri: satu sel open memutus arus seluruh string. Redundansi dua bank hanya berarti bila keduanya tidak berbagi penyebab kegagalan yang sama.</p><p>Lima penyebab bersama ini adalah hipotesis; konfirmasi lewat data RCA (umur, catatan suhu, riwayat PM).</p></aside>
  </section>

  <!-- 6 · Angka -->
  <section class="slide" data-title="Ambang kondisi baterai">
    <p class="eyebrow" data-anim="left">05 · Yang perlu diukur</p>
    <h2 class="h2" data-split style="--d:.15s">Tegangan float normal <span class="acc">≠ baterai sehat.</span></h2>
    <div class="kpis">
      <div class="kpi" data-anim="up" style="--d:.5s"><div class="n fail">+<span data-count="20" style="--d:.6s">20</span><small>%</small></div><div class="u">ohmic vs baseline</div><p>Kenaikan resistansi internal sebesar ini adalah tanda sel mulai gagal.</p></div>
      <div class="kpi" data-anim="up" style="--d:.65s"><div class="n acc">−<span data-count="10" style="--d:.75s">10</span><small>%</small></div><div class="u">kapasitas vs uji lalu</div><p>Penurunan sebesar ini menandakan baterai menurun dan interval uji perlu diperketat.</p></div>
      <div class="kpi" data-anim="up" style="--d:.8s"><div class="n"><span data-count="80" style="--d:.9s">80</span><small>%</small></div><div class="u">batas ganti</div><p>Kebanyakan pabrikan menyarankan penggantian bila kapasitas di bawah angka ini.</p></div>
    </div>
    <p class="src" data-anim="fade" style="--d:1.2s">Acuan: jadwal uji IEEE 1188 (VRLA) via Fluke · sesuaikan dengan manual vendor baterai terpasang</p>
    <aside class="notes"><p>Sel open atau resistansi tinggi tidak terlihat dari tegangan float. Ia baru terlihat dari uji ohmic (cepat, tanpa beban) dan dipastikan oleh uji kapasitas (berbeban).</p></aside>
  </section>

  <!-- 7 · Task list 1 -->
  <section class="slide" data-title="Task list PM: rutin">
    <p class="eyebrow" data-anim="left">06 · Usulan task list PM baterai UPS</p>
    <h2 class="h2" data-split style="--d:.15s">Pemeriksaan rutin.</h2>
    <div class="cols">
      <div class="col" data-anim="up" data-step="1"><h3>Bulanan <span>operator / teknisi</span></h3><ul>
        <li>Tegangan float di terminal tiap string</li>
        <li>Tegangan dan arus output charger</li>
        <li>Arus float per string</li>
        <li>Suhu ruang baterai, dicatat &amp; ditren</li>
        <li>Visual: bocor, retak, bengkak, korosi terminal</li>
        <li>Alarm UPS, status inverter/bypass</li>
      </ul></div>
      <div class="col" data-anim="up" data-step="2"><h3>Triwulanan <span>teknisi listrik</span></h3><ul>
        <li><em>Semua item bulanan, plus:</em></li>
        <li>Tegangan tiap sel/unit</li>
        <li>Nilai ohmic tiap sel/unit, banding baseline</li>
        <li>Suhu terminal negatif tiap sel</li>
        <li>Ambang tindakan: ohmic naik ≥20%</li>
        <li>Hasil diunggah ke CMMS sebagai tren</li>
      </ul></div>
    </div>
    <aside class="notes"><p>Cocokkan usulan ini dengan task list PM yang berlaku sekarang. Interval mengacu IEEE 1188 (VRLA); untuk Ni-Cd gunakan IEEE 1106 dan manual vendor.</p></aside>
  </section>

  <!-- 8 · Task list 2 -->
  <section class="slide" data-title="Task list PM: uji">
    <p class="eyebrow" data-anim="left">06 · Usulan task list PM baterai UPS</p>
    <h2 class="h2" data-split style="--d:.15s">Pembuktian dengan uji.</h2>
    <div class="cols">
      <div class="col" data-anim="up" data-step="1"><h3>Tahunan <span>teknisi + vendor</span></h3><ul>
        <li><em>Semua item triwulanan, plus:</em></li>
        <li>Resistansi koneksi antar-sel &amp; terminal</li>
        <li>Torsi baut koneksi sesuai spesifikasi vendor</li>
        <li>Ripple AC pada sisi DC</li>
        <li>Uji fungsi transfer UPS sesuai prosedur vendor</li>
      </ul></div>
      <div class="col" data-anim="up" data-step="2"><h3>Uji kapasitas <span>berbeban</span></h3><ul>
        <li>Saat instalasi atau penggantian (baseline)</li>
        <li>Berkala ≤25% umur desain atau 2 tahun, mana lebih cepat</li>
        <li>Tahunan bila umur ≥85% desain atau kapasitas turun &gt;10%</li>
        <li>Ganti bila kapasitas &lt;80%</li>
        <li>Setelah tiap discharge nyata: cek sel &amp; waktu recharge</li>
      </ul></div>
    </div>
    <aside class="notes"><p>Uji kapasitas adalah satu-satunya bukti bahwa waktu backup sesuai desain. Jadwalkan bank satu per satu supaya UPS tetap punya satu bank aktif selama uji.</p></aside>
  </section>

  <!-- 9 · Improvement -->
  <section class="slide" data-title="Improvement di luar PM">
    <p class="eyebrow" data-anim="left">07 · Di luar task list</p>
    <h2 class="h2" data-split style="--d:.15s">Perbaikan desain &amp; sistem.</h2>
    <div class="imps">
      <div class="imp" data-anim="up" data-step="1"><div class="t">Monitoring</div><h4>Pemantauan baterai online</h4><p>Tegangan, ohmic dan suhu per sel serta arus string, beralarm ke DCS dan ke panel yang tidak bergantung pada UPS itu sendiri.</p></div>
      <div class="imp" data-anim="up" data-step="1" style="--d:.1s"><div class="t">MOC</div><h4>Tombol override permissive F&amp;G</h4><p>Untuk start EDG saat blackout. Dipasang di kabinet berkunci magnetik berdaya UPS, sehingga hanya bisa dibuka saat UPS ikut padam.</p></div>
      <div class="imp" data-anim="up" data-step="1" style="--d:.2s"><div class="t">Uji end-to-end</div><h4>Ride-through saat TA</h4><p>Simulasikan hilangnya bus utama: UPS menahan beban, EDG start, beban kembali, semua tercatat.</p></div>
      <div class="imp" data-anim="up" data-step="2"><div class="t">Lingkungan</div><h4>Suhu ruang baterai</h4><p>Jaga mendekati 25 °C. Aturan praktis vendor: umur VRLA kira-kira separuh untuk tiap kenaikan 8–10 °C.</p></div>
      <div class="imp" data-anim="up" data-step="2" style="--d:.1s"><div class="t">Diversitas</div><h4>Penggantian bertahap</h4><p>Jangan ganti dua bank bersamaan atau dari batch yang sama, agar penuaan tidak serempak.</p></div>
      <div class="imp" data-anim="up" data-step="2" style="--d:.2s"><div class="t">Risiko</div><h4>Skenario hilang UPS di HAZOP/LOPA</h4><p>Termasuk kapasitas flare saat blowdown serentak seluruh plant.</p></div>
    </div>
    <aside class="notes"><p>Klik 1: tiga perbaikan terkait langsung dengan rantai kegagalan. Override F&amp;G perlu prosedur: cek gas dengan detektor portabel sebelum menekan override, dan setiap pembukaan kabinet dicatat. Klik 2: tiga perbaikan pencegahan jangka panjang.</p></aside>
  </section>

  <!-- 10 · Roadmap -->
  <section class="slide" data-title="Rencana tindak lanjut">
    <p class="eyebrow" data-anim="left">08 · Rencana tindak lanjut</p>
    <h2 class="h2" data-split style="--d:.15s">Dari pelajaran ke tindakan.</h2>
    <div class="road">
      <svg class="line" width="1640" height="10" viewBox="0 0 1640 10"><line data-anim="draw" pathLength="1" x1="40" y1="5" x2="1600" y2="5" stroke="var(--accent)" stroke-width="4" style="--d:.4s"/></svg>
      <div class="stage-col" style="left:0" data-anim="up" data-step="1"><div class="pin">30</div><h4><span>≤ 30 hari</span>Ketahui kondisi</h4><ul>
        <li>Uji ohmic &amp; koneksi semua string</li><li>Uji kapasitas bank terpasang</li><li>Baseline data masuk CMMS</li><li>Verifikasi logika start EDG</li></ul></div>
      <div class="stage-col" style="left:570px" data-anim="up" data-step="2"><div class="pin">90</div><h4><span>≤ 90 hari</span>Tutup celah</h4><ul>
        <li>Task list PM baru berlaku di CMMS</li><li>Spesifikasi &amp; pengadaan monitoring online</li><li>Perbaikan pendinginan ruang baterai</li><li>MOC tombol override permissive F&amp;G</li></ul></div>
      <div class="stage-col" style="left:1140px" data-anim="up" data-step="3"><div class="pin">TA</div><h4><span>Turnaround berikut</span>Buktikan</h4><ul>
        <li>Uji ride-through end-to-end</li><li>Penggantian bank secara bertahap</li><li>Review flare untuk blowdown serentak</li></ul></div>
    </div>
    <aside class="notes"><p>Usulan tenggat bisa disesuaikan dengan kapasitas tim dan jadwal TA. Tentukan PIC tiap baris sebelum sesi berakhir.</p></aside>
  </section>

  <!-- 11 · Penutup -->
  <section class="slide s-end" data-title="Penutup">
    <svg class="pulse" width="420" height="420" viewBox="0 0 420 420" data-anim="blur" style="--d:.3s">
      <rect x="110" y="60" width="200" height="300" rx="24" fill="none" stroke="#2c3c4d" stroke-width="4"/>
      <rect x="170" y="36" width="80" height="26" rx="6" fill="#2c3c4d"/>
      <rect x="132" y="82" width="156" height="256" rx="12" fill="var(--accent)" opacity=".9">
        <animate attributeName="height" values="256;40;256" dur="5s" repeatCount="indefinite"/>
        <animate attributeName="y" values="82;298;82" dur="5s" repeatCount="indefinite"/>
        <animate attributeName="fill" values="#3ddc84;#ff5a4e;#3ddc84" dur="5s" repeatCount="indefinite"/>
      </rect>
    </svg>
    <p class="eyebrow" data-anim="left">Penutup</p>
    <h1 class="display" data-split style="--d:.2s;margin-top:40px">Baterai jarang gagal tiba-tiba. <span class="acc">Kitalah yang tidak melihat penurunannya.</span></h1>
    <p class="lede" data-anim="up" style="--d:1.2s;margin-top:44px">Diskusi: item mana yang sudah ada di program PM Anda, dan siapa PIC-nya?</p>
    <aside class="notes"><p>Tutup dengan meminta tim mencocokkan usulan task list dengan PM yang berlaku dan menetapkan PIC.</p></aside>
  </section>

</div>
<script>
  // Gambar sel baterai (2 string × 24 sel)
  (() => {
    const ns = 'http://www.w3.org/2000/svg';
    [['cells1', 40], ['cells2', 200]].forEach(([id, y]) => {
      const g = document.getElementById(id);
      for (let i = 0; i < 24; i++) {
        const x = 76 + i * 64, c = document.createElementNS(ns, 'g'); c.setAttribute('class', 'cell');
        c.innerHTML = `<rect x="${x}" y="${y}" width="56" height="60" rx="8"/><rect class="tab" x="${x + 14}" y="${y - 8}" width="10" height="10"/><rect class="tab" x="${x + 34}" y="${y - 8}" width="10" height="10"/>`;
        g.appendChild(c);
      }
    });
  })();
</script>
<script src="../engine.js"></script>
</body>
</html>
